| Block                        | Register number | Register name                      | Access | DataType       | DataRange                        | Values and Units                                                                                                                                                                                                                                                                                                     |
|------------------------------|-----------------|------------------------------------|--------|----------------|----------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Modes                        | 1               | ON/OFF status                      | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Modes                        | 2               | Auto mode control                  | RO     | unsigned char  | 0 - 1                            | Scheduling = 0, Air Quality = 1                                                                                                                                                                                                                                                                                      |
| Modes                        | 3               | ECO mode                           | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Modes                        | 4               | AUTO mode                          | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Modes                        | 5               | Current mode                       | R/W    | unsigned char  | 0 - 10                           | READ ONLY: Standby = 0, Away = 1, Normal = 2, Intensive = 3, Boost = 4, Kitchen = 5, Fireplace = 6, Override = 7, Holiday = 8, Air quality = 9, Off = 10 WRITE ONLY: Away = 1, Normal = 2, Intensive = 3, Boost = 4                                                                                                  |
| Modes                        | 6               | Scheduler operation mode           | R/W    | unsigned char  | 0 - 3                            | StayAtHome = 0, WorkingWeek = 1, Office = 2, Custom = 3                                                                                                                                                                                                                                                              |
| Modes                        | 7               | Next mode                          | RO     | unsigned char  | 0 - 8                            | Standby = 0, Away = 1, Normal = 2, Intensive = 3, Boost = 4, Kitchen = 5, Fireplace = 6, Override = 7, Holidays = 8                                                                                                                                                                                                  |
| Modes                        | 8               | Next mode start time               | RO     | unsigned short | 0 - 1439                         | Minutes (0 - 1439 => 0:00 - 23:59) / Example: 130 => 2:10                                                                                                                                                                                                                                                            |
| Modes                        | 9               | Next mode weekday                  | RO     | unsigned char  | 0 - 7                            | Week days: None = 0, Mo = 1, Tu = 2, We = 3, Th = 4, Fr = 5, Sa = 6, Su = 7                                                                                                                                                                                                                                          |
| Modes                        | 10              | Before been mode mask              | RO     | Unsigned char  | 0 - 31                           | Standby => 0, Away => 1 bit, Normal => 2 bit, Intensive => 3 bit, Boost => 4 bit                                                                                                                                                                                                                                     |
| Temperature and Flow control | 11              | Temperature control                | R/W    | unsigned char  | 0 - 3                            | Supply = 0, Extract = 1, Room = 2, Balance = 3                                                                                                                                                                                                                                                                       |
| Temperature and Flow control | 12              | Flow control                       | R/W    | unsigned char  | 0 - 3                            | CAV = 0, VAV = 1, DCV = 2, OFF = 3                                                                                                                                                                                                                                                                                   |
| Temperature and Flow control | 13-14           | Maximum supply flow                | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Temperature and Flow control | 15-16           | Maximum extract flow               | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Temperature and Flow control | 17              | Max supply pressure                | R/W    | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Temperature and Flow control | 18              | Max extract pressure               | R/W    | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Control sequence             | 19              | Stage 1                            | R/W    | unsigned char  | 0 - 3                            | None = 0, External coil = 1, Electric heater = 2, External Dx unit = 3 ,                                                                                                                                                                                                                                             |
| Control sequence             | 20              | Stage 2                            | R/W    | unsigned char  | 0 - 3                            | None = 0, External coil = 1, Electric heater = 2, External Dx unit = 3 ,                                                                                                                                                                                                                                             |
| Control sequence             | 21              | Stage 3                            | R/W    | unsigned char  | 0 - 3                            | None = 0, External coil = 1, Electric heater = 2, External Dx unit = 3 ,                                                                                                                                                                                                                                             |
| Control sequence             | 22              | Coil type                          | R/W    | unsigned char  | 0 - 1                            | Hot water = 0, Cold water = 1, Combi = 2,                                                                                                                                                                                                                                                                            |
| Connectivity                 | 23-24           | IP                                 | R/W    | unsigned int   |                                  | default 192.168.0.60                                                                                                                                                                                                                                                                                                 |
| Connectivity                 | 25-26           | Mask                               | R/W    | unsigned int   |                                  | default 255.255.255.0                                                                                                                                                                                                                                                                                                |
| Settings                     | 27              | Language                           | R/W    | unsigned char  | 0-255                            | English = 0, Lithuanian = 1, Russian = 2, ...                                                                                                                                                                                                                                                                        |
| Settings                     | 28              | Flow units                         | R/W    | unsigned char  | 0 - 1                            | m3/h = 0, l/s = 1                                                                                                                                                                                                                                                                                                    |
| Time and date                | 29              | Time, HH:MM                        | R/W    | unsigned short | MSB 0x00 - 0x17, LSB 0x00 - 0x3B | MSB - hours, LSB - minutes / Example: 0x0B36 = > 11:54                                                                                                                                                                                                                                                               |
| Time and date                | 30              | Year                               | R/W    | unsigned short | 2017 - 2035                      | Year – 0x07E0 => 2016                                                                                                                                                                                                                                                                                                |
| Time and date                | 31              | Month/Day                          | R/W    | unsigned short | MSB 0x01 - 0x0C, LSB 0x01 - 0x1F | MSB - month, LSB – day / Example: 0x020C => Feb12                                                                                                                                                                                                                                                                    |
| Time and date                | 32              | Week day                           | RO     | unsigned char  | 1 - 7                            | Mo = 1,  Tu = 2, We = 3, Th = 4, Fr = 5, Sa = 6, Su = 7                                                                                                                                                                                                                                                              |
| Time and date                | 33-34           | Time since 1970                    | RO     | unsigned int   | 1483228800 - 2051222400          | based on seconds since standard epoch of 1/1/1970 / Example: 1456329600 => 2016.02.24 16:00:00                                                                                                                                                                                                                       |
| Mode: Away                   | 100-101         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Away                   | 102-103         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Away                   | 104             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Away                   | 105             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Normal                 | 106-107         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Normal                 | 108-109         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Normal                 | 110             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Normal                 | 111             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Intensive              | 112-113         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Intensive              | 114-115         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Intensive              | 116             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Intensive              | 117             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Boost                  | 118-119         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Boost                  | 120-121         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Boost                  | 122             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Boost                  | 123             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Kitchen                | 124-125         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | mo3li/dha, yl/ss                                                                                                                                                                                                                                                                                                     |
| Mode: Kitchen                | 126-127         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Kitchen                | 128             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Kitchen                | 129             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Kitchen                | 130             | Timer time                         | R/W    | unsigned short | 0 - 300                          | Minutes                                                                                                                                                                                                                                                                                                              |
| Mode: Fireplace              | 131-132         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Fireplace              | 133-134         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Fireplace              | 135             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Fireplace              | 136             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Fireplace              | 137             | Timer time                         | R/W    | unsigned short | 0 - 300                          | Minutes                                                                                                                                                                                                                                                                                                              |
| Mode: Override               | 138-139         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Override               | 140-141         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Override               | 142             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Override               | 143             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Override               | 144             | Mode                               | R/W    | unsigned char  | 0 - 2                            | All time = 0, If on = 1, If off = 2                                                                                                                                                                                                                                                                                  |
| Mode: Override               | 145             | Timer time                         | R/W    | unsigned short | 0 - 300                          | Minutes                                                                                                                                                                                                                                                                                                              |
| Mode: Holidays               | 146             | Microventilation                   | R/W    | unsigned char  | 1 - 4                            | Once per day = 1, Twice per day = 2, Thrice per day = 3, Four times per day = 4,                                                                                                                                                                                                                                     |
| Mode: Holidays               | 147             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Holidays               | 148             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Holidays               | 149-150         | From Day/Month                     | R/W    | unsigned int   | 1483228800 - 2051222400          | based on seconds since standard epoch of 1/1/1970 / Example: 1456329600 => 2016.02.24 16:00:00                                                                                                                                                                                                                       |
| Mode: Holidays               | 151-152         | Till Day/Month                     | R/W    | unsigned int   | 1483228800 - 2051222400          | based on seconds since standard epoch of 1/1/1970 / Example: 1456329600 => 2016.02.24 16:00:00                                                                                                                                                                                                                       |
| Mode: Holidays               | 153             | Year, from                         | R/W    | unsigned short | 2017 - 2035                      |                                                                                                                                                                                                                                                                                                                      |
| Mode: Holidays               | 154             | Month/Day, from                    | R/W    | unsigned short | MSB 0x01 - 0x0C, LSB 0x01 - 0x1F | MSB - month, LSB – day / Example: 0x020C => Feb12                                                                                                                                                                                                                                                                    |
| Mode: Holidays               | 155             | Year, till                         | R/W    | unsigned short | 2017 - 2035                      |                                                                                                                                                                                                                                                                                                                      |
| Mode: Holidays               | 156             | Month/Day, till                    | R/W    | unsigned short | MSB 0x01 - 0x0C, LSB 0x01 - 0x1F | MSB - month, LSB – day / Example: 0x020C => Feb12                                                                                                                                                                                                                                                                    |
| Eco                          | 200             | Minimum supply air temperature     | R/W    | unsigned short | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Eco                          | 201             | Maximum supply air temperature     | R/W    | unsigned short | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Eco                          | 202             | Free heating/cooling               | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Eco                          | 203             | Heating enable denied              | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Eco                          | 204             | Cooling enable denied              | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Air quality                  | 205             | Impurity control                   | R/W    | unsigned char  | 0 - 1                            | Disabled = 0, Enabled = 1                                                                                                                                                                                                                                                                                            |
| Air quality                  | 206             | Temperature setpoint               | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Air quality                  | 207             | Air quality setpoint               | R/W    | unsigned short | C02: 0 - 2000, VOC: 0 - 100,     | ppm, %                                                                                                                                                                                                                                                                                                               |
| Air quality                  | 208             | Humidity setpoint                  | R/W    | unsigned short | RH: 0 - 100,                     | %                                                                                                                                                                                                                                                                                                                    |
| Air quality                  | 209             | Air quality minimum intensivity    | R/W    | unsigned char  | 0, 20 - 100                      | %                                                                                                                                                                                                                                                                                                                    |
| Air quality                  | 210             | Air quality maximum intensivity    | R/W    | unsigned char  | 0, 20 - 100                      | %                                                                                                                                                                                                                                                                                                                    |
| Air quality                  | 211             | Air quality heating                | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Air quality                  | 212             | Air quality check period           | R/W    | unsigned char  | 1 - 24                           | Hours                                                                                                                                                                                                                                                                                                                |
| Air quality                  | 213             | Air quality sensor 1 type          | R/W    | unsigned char  | 0 - 3                            | Not installed = 0, CO2 = 1, VOC = 2, RH = 3                                                                                                                                                                                                                                                                          |
| Air quality                  | 214             | Air quality sensor 2 type          | R/W    | unsigned char  | 0 - 3                            | Not installed = 0, CO2 = 1, VOC = 2, RH = 3                                                                                                                                                                                                                                                                          |
| Air quality                  | 215             | Humidity control                   | R/W    | unsigned char  | 0 - 1                            | Disabled = 0, Enabled = 1                                                                                                                                                                                                                                                                                            |
| Air quality                  | 216             | Outdoor humidity sensor            | R/W    | unsigned char  | 0 - 2                            | None = 0, Sensor 1 = 1, Sensor 2 = 2                                                                                                                                                                                                                                                                                 |
| Air quality                  | 217             | Heat recovery control              | R/W    | unsigned char  | 0 - 2                            | Auto = 0, Constant = 1, Non-stop = 2                                                                                                                                                                                                                                                                                 |
| Scheduler                    | 300-555         | Reverse-engineered, see note below |        |                |                                  |                                                                                                                                                                                                                                                                                                                      |
| Active alarms                | 600             | Active alarms count                | R/W    | unsigned char  | 0 - 10                           | Writing 0x99C6 \- Active alarms reset and restore previous mode                                                                                                                                                                                                                                                      |
| Active alarms                | 601             | Active alarm 1 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 602             | Active alarm 2 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 603             | Active alarm 3 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 604             | Active alarm 4 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 605             | Active alarm 5 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 606             | Active alarm 6 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 607             | Active alarm 7 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 608             | Active alarm 8 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 609             | Active alarm 9 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 610             | Active alarm 10 code               | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Alarm history                | 611-869         | Reverse-engineered, see note below |        |                |                                  |                                                                                                                                                                                                                                                                                                                      |
| Detailed information         | 900             | Status icon bit mask               | RO     | unsigned short | 0 - 8191                         | Starting => 0 bit, Stopping => 1 bit, Fan => 2 bit, Rotor => 3 bit, Heating => 4 bit, Cooling => 5 bit, HeatingDenied => 6 bit, CoolingDenied => 7 bit, FlowDown => 8 bit, FreeHeating => 9 bit, FreeCooling => 10 bit, AlarmF => 11 bit, AlarmW => 12 bit                                                           |
| Detailed information         | 901             | Heating/cooling config             | RO     | unsigned char  | 0 - 7                            | Electric heater => 0 bit, Water cooler/heater => 1 bit, DX unit => 2 bit                                                                                                                                                                                                                                             |
| Detailed information         | 902             | Supply temperature                 | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 903             | Extract Temperature                | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 904             | Outdoor temp                       | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 905             | Water temperature                  | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 906-907         | Current supply flow                | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Detailed information         | 908-909         | Current extract flow               | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Detailed information         | 910             | Current supply fan intensivity     | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 911             | Current extract fan intensivity    | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 912             | Heat exchanger                     | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 913             | Electric heater                    | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 914             | Water heater                       | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 915             | Water cooler                       | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 916             | DX unit                            | RO     | signed short   | \-1000 - +1000                   | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 917             | Filters Imupurity                  | RO     | unsigned char  | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Detailed information         | 918             | Air dampers                        | RO     | unsigned char  | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Detailed information         | 919             | Supply pressure                    | RO     | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Detailed information         | 920             | Extract pressure                   | RO     | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Efficiency status            | 921             | Power consumption                  | RO     | unsigned char  | 0 - 65535                        | W                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 922             | Heater power                       | RO     | unsigned short | 0 - 65535                        | W                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 923             | Heat exchanger recovery            | RO     | unsigned short | 0 - 65535                        | W                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 924             | Heat exchanger efficiency          | RO     | unsigned char  | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 925             | Energy saving                      | RO     | unsigned char  | 0 -100                           | %                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 926             | SPI                                | RO     | unsigned short | 0 - 65535                        | W/(m3/h)                                                                                                                                                                                                                                                                                                             |
| Consumption                  | 927-928         | AHU consumption, Day               | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 929-930         | AHU consumption, Month             | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 931-932         | AHU consumption, Total             | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 933-934         | Add. air heater consumption, Day   | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 935-936         | Add. air heater consumption, Month | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 937-938         | Add. air heater consumption, Total | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 939-940         | Recovered energy, Day              | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 941-942         | Recovered energy, Month            | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 943-944         | Recovered energy, Total            | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 945             | SPI per day                        | RO     | unsigned short | 0 - 65535                        | W/(m3/h)                                                                                                                                                                                                                                                                                                             |
| Panel                        | 946             | Panel 1 temperature                | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Panel                        | 947             | Panel 1 humidity                   | RO     | signed char    | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Panel                        | 948             | Panel 1 air quality                | RO     | unsigned short | 0 - 65535                        | ppm, ppb                                                                                                                                                                                                                                                                                                             |
| Panel                        | 949             | Panel 2 temperature                | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Panel                        | 950             | Panel 2 humidity                   | RO     | signed char    | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Panel                        | 951             | Panel 2 air quality                | RO     | unsigned short | 0 - 65535                        | ppm, ppb                                                                                                                                                                                                                                                                                                             |
| Air quality                  | 952             | Air quality sensor 1 value         | RO     | unsigned short | 0 - 65535                        | ppm, ppb, RH% (the actual unit and conversion depends on selected Air quality sensor 1 type)                                                                                                                                                                                                                         |
| Air quality                  | 953             | Air quality sensor 2 value         | RO     | unsigned short | 0 - 65535                        | ppm, ppb, RH% (the actual unit and conversion depends on selected Air quality sensor 2 type)                                                                                                                                                                                                                         |
| Panel                        | 954             | Connected panels                   | RO     | unsigned char  | 0 - 3                            | None = 0, Panel(1) = 1, Panel(2) = 2, Panel(1) and Panel(2) = 3                                                                                                                                                                                                                                                      |
| Hardware                     | 955             | Heat exchanger type                | RO     | unsigned char  | 0 - 1                            | Plate = 0, Rotary = 1                                                                                                                                                                                                                                                                                                |
| Detailed information         | 956             | Indoor absolute humidity           | RO     | unsigned short | 0 - 65535                        | x10 g/m3 (estimated value)                                                                                                                                                                                                                                                                                           |
| Digital Outputs              | 958             | Alarm                              | RO     | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Digital Outputs              | 959             | Heating                            | RO     | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Digital Outputs              | 960             | Cooling                            | RO     | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Detailed information         | 961             | Exhaust temperature                | RO     | signed short   | -500 - 1200                      | x10 C                                                                                                                                                                                                                                                                                                                |
| Firmware                     | 1000-1001       | Firmware version                   | RO     | unsigned int   | 1 - 4294967295                   | 1st number 8bit <<24, 2nd number 4bit <<20, 3rd number 8bit <<12, 4th number 12bit<<0 / Example: 18886660 => 1.2.3.4                                                                                                                                                                                                 |
| Firmware                     | 1002-1003       | Panel 1 firmware version           | RO     | unsigned int   | 1 - 4294967295                   | 1st number 8bit <<24, 2nd number 4bit <<20, 3rd number 8bit <<12, 4th number 12bit<<0 / Example: 18886660 => 1.2.3.4                                                                                                                                                                                                 |
| Firmware                     | 1004-1005       | Panel 2 firmware version           | RO     | unsigned int   | 1 - 4294967295                   | 1st number 8bit <<24, 2nd number 4bit <<20, 3rd number 8bit <<12, 4th number 12bit<<0 / Example: 18886660 => 1.2.3.4                                                                                                                                                                                                 |
| Reset                        | 1050            | Reset settings                     | R/W    | unsigned short | 0 – 11                           | Reset Away settings = 1, Reset Normal settings = 2, Reset Intensive settings = 3, Reset Boost settings = 4, Reset Holidays settings = 5, Reset Overide settings = 6, Reset Kitchen settings = 7, Reset Fireplace settings = 8, Reset Air quality settings = 9, Reset Eco settings = 10, Reset Advanced settings = 11 |
| Reset                        | 1051            | Clean filters calibration          | R/W    | unsigned char  | 1                                | Confirm = 1; Resets filters counter, if filter clogging is more than 1%                                                                                                                                                                                                                                              |

## Reverse-engineered blocks

Not in the Komfovent documentation; worked out from a live C6 and checked against the
diagnostics dumps in `tests/fixtures` (13 C6/C6M units). The C8 dump does not fit the
scheduler layout.

**Scheduler (300-555):** 4 programs in `Scheduler operation mode` order (StayAtHome,
WorkingWeek, Office, Custom), each 4 rows of 16 registers. A row is a weekday bitmask
(bit 0 = Monday ... bit 6 = Sunday, 0 = unused row) followed by 5 intervals of
(operation mode, start minute, end minute), minutes counted from midnight (1440 = 24:00).
Operation mode numbers are the same as register 5. On every C6/C6M dump the intervals of
a row are contiguous.

**Alarm history (611-861):** register 611 holds the number of stored records; records of
5 registers follow from 612, newest first: year, month << 8 | day, hour << 8 | minute,
second, alarm code (same coding as the active alarm registers). The count matches the
records present and the timestamps run newest to oldest on every dump.

