| Block                        | Register number | Register name                      | Access | DataType       | DataRange                        | Values and Units                                                                                                                                                                                                                                                                                                     |
|------------------------------|-----------------|------------------------------------|--------|----------------|----------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Modes                        | 0               | ON/OFF status                      | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Modes                        | 1               | Auto mode control                  | RO     | unsigned char  | 0 - 1                            | Scheduling = 0, Air Quality = 1                                                                                                                                                                                                                                                                                      |
| Modes                        | 2               | ECO mode                           | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Modes                        | 3               | AUTO mode                          | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Modes                        | 4               | Current mode                       | R/W    | unsigned char  | 0 - 10                           | READ ONLY: Standby = 0, Away = 1, Normal = 2, Intensive = 3, Boost = 4, Kitchen = 5, Fireplace = 6, Override = 7, Holiday = 8, Air quality = 9, Off = 10 WRITE ONLY: Away = 1, Normal = 2, Intensive = 3, Boost = 4                                                                                                  |
| Modes                        | 5               | Scheduler operation mode           | R/W    | unsigned char  | 0 - 3                            | StayAtHome = 0, WorkingWeek = 1, Office = 2, Custom = 3                                                                                                                                                                                                                                                              |
| Modes                        | 6               | Next mode                          | RO     | unsigned char  | 0 - 8                            | Standby = 0, Away = 1, Normal = 2, Intensive = 3, Boost = 4, Kitchen = 5, Fireplace = 6, Override = 7, Holidays = 8                                                                                                                                                                                                  |
| Modes                        | 7               | Next mode start time               | RO     | unsigned short | 0 - 1439                         | Minutes (0 - 1439 => 0:00 - 23:59) / Example: 130 => 2:10                                                                                                                                                                                                                                                            |
| Modes                        | 8               | Next mode weekday                  | RO     | unsigned char  | 0 - 7                            | Week days: None = 0, Mo = 1, Tu = 2, We = 3, Th = 4, Fr = 5, Sa = 6, Su = 7                                                                                                                                                                                                                                          |
| Modes                        | 9               | Before been mode mask              | RO     | Unsigned char  | 0 - 31                           | Standby => 0, Away => 1 bit, Normal => 2 bit, Intensive => 3 bit, Boost => 4 bit                                                                                                                                                                                                                                     |
| Temperature and Flow control | 10              | Temperature control                | R/W    | unsigned char  | 0 - 3                            | Supply = 0, Extract = 1, Room = 2, Balance = 3                                                                                                                                                                                                                                                                       |
| Temperature and Flow control | 11              | Flow control                       | R/W    | unsigned char  | 0 - 3                            | CAV = 0, VAV = 1, DCV = 2, OFF = 3                                                                                                                                                                                                                                                                                   |
| Temperature and Flow control | 12-13           | Maximum supply flow                | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Temperature and Flow control | 14-15           | Maximum extract flow               | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Temperature and Flow control | 16              | Max supply pressure                | R/W    | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Temperature and Flow control | 17              | Max extract pressure               | R/W    | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Control sequence             | 18              | Stage 1                            | R/W    | unsigned char  | 0 - 3                            | None = 0, External coil = 1, Electric heater = 2, External Dx unit = 3 ,                                                                                                                                                                                                                                             |
| Control sequence             | 19              | Stage 2                            | R/W    | unsigned char  | 0 - 3                            | None = 0, External coil = 1, Electric heater = 2, External Dx unit = 3 ,                                                                                                                                                                                                                                             |
| Control sequence             | 20              | Stage 3                            | R/W    | unsigned char  | 0 - 3                            | None = 0, External coil = 1, Electric heater = 2, External Dx unit = 3 ,                                                                                                                                                                                                                                             |
| Control sequence             | 21              | Coil type                          | R/W    | unsigned char  | 0 - 1                            | Hot water = 0, Cold water = 1, Combi = 2,                                                                                                                                                                                                                                                                            |
| Connectivity                 | 22-23           | IP                                 | R/W    | unsigned int   |                                  | default 192.168.0.60                                                                                                                                                                                                                                                                                                 |
| Connectivity                 | 24-25           | Mask                               | R/W    | unsigned int   |                                  | default 255.255.255.0                                                                                                                                                                                                                                                                                                |
| Settings                     | 26              | Language                           | R/W    | unsigned char  | 0-255                            | English = 0, Lithuanian = 1, Russian = 2, ...                                                                                                                                                                                                                                                                        |
| Settings                     | 27              | Flow units                         | R/W    | unsigned char  | 0 - 1                            | m3/h = 0, l/s = 1                                                                                                                                                                                                                                                                                                    |
| Time and date                | 28              | Time, HH:MM                        | R/W    | unsigned short | MSB 0x00 - 0x17, LSB 0x00 - 0x3B | MSB - hours, LSB - minutes / Example: 0x0B36 = > 11:54                                                                                                                                                                                                                                                               |
| Time and date                | 29              | Year                               | R/W    | unsigned short | 2017 - 2035                      | Year – 0x07E0 => 2016                                                                                                                                                                                                                                                                                                |
| Time and date                | 30              | Month/Day                          | R/W    | unsigned short | MSB 0x01 - 0x0C, LSB 0x01 - 0x1F | MSB - month, LSB – day / Example: 0x020C => Feb12                                                                                                                                                                                                                                                                    |
| Time and date                | 31              | Week day                           | RO     | unsigned char  | 1 - 7                            | Mo = 1,  Tu = 2, We = 3, Th = 4, Fr = 5, Sa = 6, Su = 7                                                                                                                                                                                                                                                              |
| Time and date                | 32-33           | Time since 1970                    | RO     | unsigned int   | 1483228800 - 2051222400          | based on seconds since standard epoch of 1/1/1970 / Example: 1456329600 => 2016.02.24 16:00:00                                                                                                                                                                                                                       |
| Mode: Away                   | 99-100          | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Away                   | 101-102         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Away                   | 103             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Away                   | 104             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Normal                 | 105-106         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Normal                 | 107-108         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Normal                 | 109             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Normal                 | 110             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Intensive              | 111-112         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Intensive              | 113-114         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Intensive              | 115             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Intensive              | 116             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Boost                  | 117-118         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Boost                  | 119-120         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s, Pa                                                                                                                                                                                                                                                                                                        |
| Mode: Boost                  | 121             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Boost                  | 122             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Kitchen                | 123-124         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | mo3li/dha, yl/ss                                                                                                                                                                                                                                                                                                     |
| Mode: Kitchen                | 125-126         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Kitchen                | 127             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Kitchen                | 128             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Kitchen                | 129             | Timer time                         | R/W    | unsigned short | 0 - 300                          | Minutes                                                                                                                                                                                                                                                                                                              |
| Mode: Fireplace              | 130-131         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Fireplace              | 132-133         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Fireplace              | 134             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Fireplace              | 135             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Fireplace              | 136             | Timer time                         | R/W    | unsigned short | 0 - 300                          | Minutes                                                                                                                                                                                                                                                                                                              |
| Mode: Override               | 137-138         | Supply flow                        | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Override               | 139-140         | Extract flow                       | R/W    | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Mode: Override               | 141             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Override               | 142             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Override               | 143             | Mode                               | R/W    | unsigned char  | 0 - 2                            | All time = 0, If on = 1, If off = 2                                                                                                                                                                                                                                                                                  |
| Mode: Override               | 144             | Timer time                         | R/W    | unsigned short | 0 - 300                          | Minutes                                                                                                                                                                                                                                                                                                              |
| Mode: Holidays               | 145             | Microventilation                   | R/W    | unsigned char  | 1 - 4                            | Once per day = 1, Twice per day = 2, Thrice per day = 3, Four times per day = 4,                                                                                                                                                                                                                                     |
| Mode: Holidays               | 146             | Setpoint                           | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Mode: Holidays               | 147             | Heating                            | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Mode: Holidays               | 148-149         | From Day/Month                     | R/W    | unsigned int   | 1483228800 - 2051222400          | based on seconds since standard epoch of 1/1/1970 / Example: 1456329600 => 2016.02.24 16:00:00                                                                                                                                                                                                                       |
| Mode: Holidays               | 150-151         | Till Day/Month                     | R/W    | unsigned int   | 1483228800 - 2051222400          | based on seconds since standard epoch of 1/1/1970 / Example: 1456329600 => 2016.02.24 16:00:00                                                                                                                                                                                                                       |
| Mode: Holidays               | 152             | Year, from                         | R/W    | unsigned short | 2017 - 2035                      |                                                                                                                                                                                                                                                                                                                      |
| Mode: Holidays               | 153             | Month/Day, from                    | R/W    | unsigned short | MSB 0x01 - 0x0C, LSB 0x01 - 0x1F | MSB - month, LSB – day / Example: 0x020C => Feb12                                                                                                                                                                                                                                                                    |
| Mode: Holidays               | 154             | Year, till                         | R/W    | unsigned short | 2017 - 2035                      |                                                                                                                                                                                                                                                                                                                      |
| Mode: Holidays               | 155             | Month/Day, till                    | R/W    | unsigned short | MSB 0x01 - 0x0C, LSB 0x01 - 0x1F | MSB - month, LSB – day / Example: 0x020C => Feb12                                                                                                                                                                                                                                                                    |
| Eco                          | 199             | Minimum supply air temperature     | R/W    | unsigned short | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Eco                          | 200             | Maximum supply air temperature     | R/W    | unsigned short | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Eco                          | 201             | Free heating/cooling               | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Eco                          | 202             | Heating enable denied              | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Eco                          | 203             | Cooling enable denied              | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Air quality                  | 204             | Air quality Enable                 | R/W    | unsigned char  | 0 - 1                            | Disabled = 0, Enabled = 1                                                                                                                                                                                                                                                                                            |
| Air quality                  | 205             | Temperature setpoint               | R/W    | signed short   | 50 - 400                         | x10 C                                                                                                                                                                                                                                                                                                                |
| Air quality                  | 206             | Air quality setpoint               | R/W    | unsigned short | C02: 0 - 2000, VOC: 0 - 100,     | ppm, %                                                                                                                                                                                                                                                                                                               |
| Air quality                  | 207             | Humidity setpoint                  | R/W    | unsigned short | RH: 0 - 100,                     | %                                                                                                                                                                                                                                                                                                                    |
| Air quality                  | 208             | Air quality minimum intensivity    | R/W    | unsigned char  | 0, 20 - 100                      | %                                                                                                                                                                                                                                                                                                                    |
| Air quality                  | 209             | Air quality maximum intensivity    | R/W    | unsigned char  | 0, 20 - 100                      | %                                                                                                                                                                                                                                                                                                                    |
| Air quality                  | 210             | Air quality heating                | R/W    | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Air quality                  | 211             | Air quality check period           | R/W    | unsigned char  | 1 - 24                           | Hours                                                                                                                                                                                                                                                                                                                |
| Air quality                  | 212             | Air quality sensor 1 type          | R/W    | unsigned char  | 0 - 3                            | Not installed = 0, CO2 = 1, VOC = 2, RH = 3                                                                                                                                                                                                                                                                          |
| Air quality                  | 213             | Air quality sensor 2 type          | R/W    | unsigned char  | 0 - 3                            | Not installed = 0, CO2 = 1, VOC = 2, RH = 3                                                                                                                                                                                                                                                                          |
| Scheduler                    | 299-554         | Undocumented                       |        |                |                                  |                                                                                                                                                                                                                                                                                                                      |
| Active alarms                | 599             | Active alarms count                | R/W    | unsigned char  | 0 - 10                           | Writing 0x99C6 \- Active alarms reset and restore previous mode                                                                                                                                                                                                                                                      |
| Active alarms                | 600             | Active alarm 1 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 601             | Active alarm 2 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 602             | Active alarm 3 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 603             | Active alarm 4 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 604             | Active alarm 5 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 605             | Active alarm 6 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 606             | Active alarm 7 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 607             | Active alarm 8 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 608             | Active alarm 9 code                | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Active alarms                | 609             | Active alarm 10 code               | RO     | unsigned char  | 0x01 - 0xFF                      | 0x02 => 2F (MSb = 0), 0x82 => 2W (MSb = 1)                                                                                                                                                                                                                                                                           |
| Alarm history                | 610-868         | Undocumented                       |        |                |                                  |                                                                                                                                                                                                                                                                                                                      |
| Detailed information         | 899             | Status icon bit mask               | RO     | unsigned short | 0 - 8191                         | Starting => 0 bit, Stopping => 1 bit, Fan => 2 bit, Rotor => 3 bit, Heating => 4 bit, Cooling => 5 bit, HeatingDenied => 6 bit, CoolingDenied => 7 bit, FlowDown => 8 bit, FreeHeating => 9 bit, FreeCooling => 10 bit, AlarmF => 11 bit, AlarmW => 12 bit                                                           |
| Detailed information         | 900             | Heating/cooling config             | RO     | unsigned char  | 0 - 7                            | Electric heater => 0 bit, Water cooler/heater => 1 bit, DX unit => 2 bit                                                                                                                                                                                                                                             |
| Detailed information         | 901             | Supply temperature                 | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 902             | Extract Temperature                | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 903             | Outdoor temp                       | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 904             | Water temperature                  | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 905-906         | Current supply flow                | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Detailed information         | 907-908         | Current extract flow               | RO     | unsigned int   | 0 - 200000                       | m3/h, l/s                                                                                                                                                                                                                                                                                                            |
| Detailed information         | 909             | Current supply fan intensivity     | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 910             | Current extract fan intensivity    | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 911             | Heat exchanger                     | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 912             | Electric heater                    | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 913             | Water heater                       | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 914             | Water cooler                       | RO     | unsigned short | 0 - 1000                         | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 915             | DX unit                            | RO     | signed short   | \-1000 - +1000                   | x10 %                                                                                                                                                                                                                                                                                                                |
| Detailed information         | 916             | Filters Imupurity                  | RO     | unsigned char  | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Detailed information         | 917             | Air dampers                        | RO     | unsigned char  | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Detailed information         | 918             | Supply pressure                    | RO     | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Detailed information         | 919             | Extract pressure                   | RO     | unsigned short | 0 - 1000                         | Pa                                                                                                                                                                                                                                                                                                                   |
| Efficiency status            | 920             | Power consumption                  | RO     | unsigned char  | 0 - 65535                        | W                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 921             | Heater power                       | RO     | unsigned short | 0 - 65535                        | W                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 922             | Heat exchanger recovery            | RO     | unsigned short | 0 - 65535                        | W                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 923             | Heat exchanger efficiency          | RO     | unsigned char  | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 924             | Energy saving                      | RO     | unsigned char  | 0 -100                           | %                                                                                                                                                                                                                                                                                                                    |
| Efficiency status            | 925             | SPI                                | RO     | unsigned short | 0 - 65535                        | W/(m3/h)                                                                                                                                                                                                                                                                                                             |
| Consumption                  | 926-927         | AHU consumption, Day               | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 928-929         | AHU consumption, Month             | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 930-931         | AHU consumption, Total             | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 932-933         | Add. air heater consumption, Day   | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 934-935         | Add. air heater consumption, Month | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 936-937         | Add. air heater consumption, Total | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 938-939         | Recovered energy, Day              | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 940-941         | Recovered energy, Month            | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 942-943         | Recovered energy, Total            | RO     | unsigned int   | 0 - 4294967296                   | Wh                                                                                                                                                                                                                                                                                                                   |
| Consumption                  | 944             | SPI per day                        | RO     | unsigned short | 0 - 65535                        | W/(m3/h)                                                                                                                                                                                                                                                                                                             |
| Panel                        | 945             | Panel 1 temperature                | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Panel                        | 946             | Panel 1 humidity                   | RO     | signed char    | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Panel                        | 947             | Panel 1 air quality                | RO     | unsigned short | 0 - 65535                        | ppm, ppb                                                                                                                                                                                                                                                                                                             |
| Panel                        | 948             | Panel 2 temperature                | RO     | signed short   | \-500 - 1200                     | x10 C                                                                                                                                                                                                                                                                                                                |
| Panel                        | 949             | Panel 2 humidity                   | RO     | signed char    | 0 - 100                          | %                                                                                                                                                                                                                                                                                                                    |
| Panel                        | 950             | Panel 2 air quality                | RO     | unsigned short | 0 - 65535                        | ppm, ppb                                                                                                                                                                                                                                                                                                             |
| Air quality                  | 951             | Air quality sensor 1 value         | RO     | unsigned short | 0 - 65535                        | ppm, ppb, RH% (the actual unit and conversion depends on selected Air quality sensor 1 type)                                                                                                                                                                                                                         |
| Air quality                  | 952             | Air quality sensor 2 value         | RO     | unsigned short | 0 - 65535                        | ppm, ppb, RH% (the actual unit and conversion depends on selected Air quality sensor 2 type)                                                                                                                                                                                                                         |
| Panel                        | 953             | Connected panels                   | RO     | unsigned char  | 0 - 3                            | None = 0, Panel(1) = 1, Panel(2) = 2, Panel(1) and Panel(2) = 3                                                                                                                                                                                                                                                     |
| Air quality                  | 954             | Heat exchanger type               | RO     | unsigned char  | 0 - 1                            | Plate = 0, Rotary = 1                                                                                                                                                                                                                                                                                                |
| Air quality                  | 955             | Indoor absolute humidity           | RO     | unsigned short | 0 - 65535                        | x10 g/m3 (estimated value)                                                                                                                                                                                                                                                                                           |
| Digital Outputs              | 957             | Alarm                             | RO     | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Digital Outputs              | 958             | Heating                           | RO     | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Digital Outputs              | 959             | Cooling                           | RO     | unsigned char  | 0 - 1                            | Off = 0, On = 1                                                                                                                                                                                                                                                                                                      |
| Detailed information         | 960             | Exhaust temperature               | RO     | signed short   | -500 - 1200                      | x10 C                                                                                                                                                                                                                                                                                                                |
| Firmware                     | 999-1000        | Firmware version                   | RO     | unsigned int   | 1 - 4294967295                   | 1st number 8bit <<24, 2nd number 4bit <<20, 3rd number 8bit <<12, 4th number 12bit<<0 / Example: 18886660 => 1.2.3.4                                                                                                                                                                                                 |
| Firmware                     | 1001-1002       | Panel 1 firmware version           | RO     | unsigned int   | 1 - 4294967295                   | 1st number 8bit <<24, 2nd number 4bit <<20, 3rd number 8bit <<12, 4th number 12bit<<0 / Example: 18886660 => 1.2.3.4                                                                                                                                                                                                 |
| Firmware                     | 1003-1004       | Panel 2 firmware version           | RO     | unsigned int   | 1 - 4294967295                   | 1st number 8bit <<24, 2nd number 4bit <<20, 3rd number 8bit <<12, 4th number 12bit<<0 / Example: 18886660 => 1.2.3.4                                                                                                                                                                                                 |
| Reset                        | 1049            | Reset settings                     | R/W    | unsigned short | 0 – 11                           | Reset Away settings = 1, Reset Normal settings = 2, Reset Intensive settings = 3, Reset Boost settings = 4, Reset Holidays settings = 5, Reset Overide settings = 6, Reset Kitchen settings = 7, Reset Fireplace settings = 8, Reset Air quality settings = 9, Reset Eco settings = 10, Reset Advanced settings = 11 |
| Reset                        | 1050            | Clean filters calibration          | R/W    | unsigned char  | 1                                | Confirm = 1; Resets filters counter, if filter clogging is more than 1%                                                                                                                                                                                                                                              |
